# 含变流器网络的潮流与短路分析：方法与实施边界

日期：2026-10-06。状态：可行性评估，未接入新的计算功能。

## 1. 结论与本轮范围

含变流器的网络可以进行潮流和短路分析，但两个任务使用的设备模型不同。
正常运行的稳态模型不能直接用于故障限流，短路电流结果也不能替代故障恢复稳定性分析。
本轮落实接线检查与分析适用性分离，以及局部图纸提取和开关连接检查，并回答潮流、短路方法是否可行。
只修改上述范围所需的界面检查与结构检查脚本；不安装依赖、不修改稳定性数学内核、不运行新潮流或故障仿真。

建议先接入有限范围的并网正序潮流，再决定是否加入给定故障电流模型下的三相对称短路电流估算。
构网型变流器（grid-forming converter，GFM）的全范围故障穿越、全厂同步机动态和保护整定不作为大创结项前提。
这些属于成熟方法的工程应用，不能单凭功能接入宣称新的稳定性理论。

## 2. 潮流：可以计算，但须明确变流器稳态模型

潮流求解基波稳态下的节点电压和功率平衡，可输出节点幅值/相角、设备 P/Q、支路电流、损耗和负载率。
P 表示有功功率（active power，MW），Q 表示无功功率（reactive power，Mvar），电压输入明确为线间有效值或对应标幺值。

| 稳态处理 | 输入与求解内容 | 允许的表述及限制 |
|---|---|---|
| PQ 节点 | 给定 P、Q，求电压幅值及相角 | 固定功率注入近似；不能仅凭此断言设备是跟网型或构网型 |
| PV 节点 | 给定 P 和端口电压幅值，求 Q 及相角 | 理想端口调压近似；需说明无功限值及达到限值后的处理 |
| 控制一致的稳态方程 | 网络平衡加设备的稳态控制关系、内部压降及限值 | 可作为对应动态模型初始化；必须逐项核查方程与端口 |

PV 中的 V 是电压幅值（voltage magnitude），不是光伏的缩写。
并网首版可用一个外部系统作为相角及电压参考；这不等同于将全部电源指定为无限大母线。
孤岛运行还需处理稳态频率、功率分担和唯一的相角参考，不能强行补一个实际不存在的无限大母线。

### 2.1 与现有平均值模型对齐的要求

当前 `backend/core/average_dq_model.py::_operating_point` 同时求解 PCC 有功平衡与内部电压的 Q-V 下垂关系。
PCC 指公共耦合点（point of common coupling）；内部受控电压与 PCC 电压之间还存在滤波及虚拟阻抗的压降。
因此，把 `voltage_setpoint_pu` 直接当成 PCC 恒定电压，不能自动得到与现有平均值模型一致的工作点。

当前未接入的 `backend/core/network_power_flow.py` 使用固定端口幅值的 PV/PQ 网络模型，并明确不是变流器内部平衡求解器。
其中变流器无功设定值偏差只是结果字段，不能冒充已经施加的 Q-V 控制方程。
正式接入前，必须在以下两种表述中选择并显式记录：

1. **网络稳态近似**：清楚说明 PV/PQ 假设，不把结果直接用作现有平均值模型的控制一致工作点。
2. **控制一致工作点**：联立与具体控制器匹配的稳态方程，并检查内部状态初始化残差。

不能只对上潮流总功率，而忽略内部电压、功率测量位置、符号或无功控制差异。

### 2.2 可复用的部分

pandapower 的 `gen` 官方定义是 PV 节点；启用相应无功限值选项且越限时，会转换为固定无功的节点处理。
可复用其网络元件、潮流算法及运行限值处理；GFM 的下垂/虚拟阻抗稳态方程仍须单独适配。
不把库中的 `gen` 名称解释为设备已具有同步机或 GFM 的全部控制特性。
参见 [Generator 官方文档](https://pandapower.readthedocs.io/en/stable/elements/gen.html)，本轮核读 PV 定义、输入/结果及无功限值说明。

## 3. 短路：可作限定模型的电流估算，不能通用替代故障仿真

IEC 60909（交流三相系统短路电流计算标准）类型的短路计算与故障发生、限流、故障切除后的时域仿真应分别命名。
对 GFM，故障期间的电流幅值、相角及模式转换与所用控制和限流方法有关，不能沿用同步机次暂态电抗模型。

### 3.1 首版可以做什么

在数据齐备、模型明确时，可先支持三相对称故障的网络电流估算：

- 用户指定故障节点、故障阻抗、网络及开关运行状态。
- 常规电源提供适用的短路等值；变流器提供有来源的故障电流模型和参数。
- 在声明的等值模型下求解故障电流、源贡献及相应节点电压；报告模型来源和适用条件。
- 与同参数的成熟程序或解析小系统比较，之后才纳入界面和导出报告。

pandapower 的 full-converter 短路模型使用电流源，电流由额定容量、电压、短路电流倍率及注入相角确定。
这是一种给定故障电流的等值，不是 GFM 的电压控制、限流动作和故障恢复动态模型。
不能无依据地指定倍率，也不能把节点默认阻抗角当作已经验证的设备限流控制角。
参见 [Current Source Elements 官方文档](https://pandapower.readthedocs.io/en/stable/shortcircuit/current_source.html)，本轮核读该页完整模型说明。

若 GFM 未进入限流，或其故障电流随端电压、虚拟阻抗及限流优先级变化，固定电流源可能不适用。
此时应使用适合该控制方式的故障稳态方程或时域模型；参数不足时拒绝该分析，不静默套用电流源。
电压源模式与限流模式不能任意二选一，须核查求解结果是否满足所选模式的进入和退出条件。

### 3.2 必须补充哪些设备信息

| 对象 | 短路分析需要的信息 |
|---|---|
| 变流器 | 额定容量、电压；电流限值是有效值还是峰值；故障电流倍率/特性及相角来源；有功/无功优先级、限流策略、是否闭锁或退出 |
| 外部系统、同步机 | 相应短路容量、阻抗/次暂态参数及其计算基准 |
| 变压器、线路 | 正序阻抗、变比、实际投运状态；非对称故障还需相应序网络及接地信息 |
| 工况 | 故障类型、位置、阻抗，最大/最小条件；采用故障前运行点的方法需有可靠潮流输入 |

设备电流限值不得仅由额定 MW 推算；保护动作、电流峰值和交流有效值也不得混用。
同一 GFM 可在潮流中使用端口调压近似、在短路中使用限流电流源近似；两个适配器须来自同一物理设备记录，但分别声明假设。
不得把用于潮流的 `gen` 元件直接留在短路模型中，让程序按同步机参数计算 GFM。

### 3.3 本阶段不承诺什么

- 不承诺任意 GFM 控制器、非对称故障和负序/零序控制均受支持。
- 不由短路电流大小推断故障后同步稳定、临界切除时间或保护整定正确。
- 不把现有 16 状态平均值模型标为已支持故障限流；本轮未添加对应控制和模式切换。
- 不把论文的小信号充分判据用于跨越限流切换的大扰动，除非另有适用性论证。

Lyu 等关于 GFM 退出限流模式的研究分别考虑优先级限流、圆形限流和虚拟阻抗，并用电磁暂态仿真核查故障恢复。
这支持将“故障电流计算”与“故障后恢复”分成不同任务；不能只增加一个短路计算按钮就声称两者均完成。
本轮仅读机构摘要与元数据，未读全文或复现其判据。
来源：[PNNL 官方论文介绍](https://www.pnnl.gov/publications/criteria-grid-forming-inverters-transitioning-between-current-limiting-mode-and-normal)，IEEE TPWRS 39(4)，6107-6110，DOI `10.1109/TPWRS.2024.3402012`。

## 4. 适合当前项目的实施顺序

1. 分开接线检查、参数检查与分析适用性，按选定潮流范围补齐独立开关与变压器等工程接线数据。
2. 用明确假设的并网小系统接入潮流，核查节点电压、源 P/Q、支路损耗、功率平衡及限值；保留原稳定性算例回归。
3. 若用于平均值稳定性模型初始化，先对齐其控制一致工作点，再计算极点；潮流收敛本身不说明稳定。
4. 有设备故障电流资料时，再加入三相对称短路电流估算；没有资料时仅登记缺项，不输出假数字。
5. 故障限流和恢复稳定性作为单独扩展，不阻塞既有软件结项交付。

先限定单 GFM 并网及少量常规元件；多机、孤岛和复杂故障须另外定义模型与验证范围。
这不是将全部规划升级为当前必做：本轮实施接线检查分离与局部开关结构检查，通用潮流和短路功能仍未实现。
后续引入第三方代码时再固定版本、许可证、文件清单和测试基线；本轮没有复制实现源码或改变发行依赖。

## 5. 本轮资料与交付

- 工程接线方案：[engineering-main-connection-plan-2026-10-06.md](engineering-main-connection-plan-2026-10-06.md)。
- 图纸局部提取：[r7-subnetwork-parameter-gaps-2026-10-06.md](r7-subnetwork-parameter-gaps-2026-10-06.md)。
- 结构化连接草稿：[r7-subnetwork-draft.json](../../examples/engineering-main-connection/r7-subnetwork-draft.json)，原图无变流器，未知参数保持缺失。
- 外部资料保存 URL、访问日期及阅读范围；无新增本地论文全文，不将摘要当全文依据。
- 尚未进行新的潮流/短路数值试验，也没有声称通用电力系统分析已接入。
